import Cycles "mo:base/ExperimentalCycles";
import HashMap "mo:base/HashMap";
import Principal "mo:base/Principal";
import Result "mo:base/Result";
import Iter "mo:base/Iter";
import AID "../ext/src/util/AccountIdentifier";
import ExtCore "../ext/src/Core";
import ExtCommon "../ext/src/Common";
import ExtAllowance "../ext/src/Allowance";
import ExtNonFungible "../ext/src/NonFungible";

shared actor class tripX_NFT(init_minter: Principal) = this {

  type AccountIdentifier = ExtCore.AccountIdentifier;
  type SubAccount = ExtCore.SubAccount;
  type User = ExtCore.User;
  type Balance = ExtCore.Balance;
  type TokenIdentifier = ExtCore.TokenIdentifier;
  type TokenIndex  = ExtCore.TokenIndex ;
  type Extension = ExtCore.Extension;
  type CommonError = ExtCore.CommonError;
  type BalanceRequest = ExtCore.BalanceRequest;
  type BalanceResponse = ExtCore.BalanceResponse;
  type TransferRequest = ExtCore.TransferRequest;
  type TransferResponse = ExtCore.TransferResponse;
  type AllowanceRequest = ExtAllowance.AllowanceRequest;
  type ApproveRequest = ExtAllowance.ApproveRequest;
  type Metadata = ExtCommon.Metadata;
  type MintRequest  = ExtNonFungible.MintRequest;
  
  private let EXTENSIONS : [Extension] = ["@ext/common", "@ext/allowance", "@ext/nonfungible"];

  private stable var _registryState : [(TokenIndex, AccountIdentifier)] = [];
  private var _registry : HashMap.HashMap<TokenIndex, AccountIdentifier> = HashMap.fromIter(_registryState.vals(), 0, ExtCore.TokenIndex.equal, ExtCore.TokenIndex.hash);
	
  private stable var _allowancesState : [(TokenIndex, Principal)] = [];
  private var _allowances : HashMap.HashMap<TokenIndex, Principal> = HashMap.fromIter(_allowancesState.vals(), 0, ExtCore.TokenIndex.equal, ExtCore.TokenIndex.hash);
	
	private stable var _tokenMetadataState : [(TokenIndex, Metadata)] = [];
  private var _tokenMetadata : HashMap.HashMap<TokenIndex, Metadata> = HashMap.fromIter(_tokenMetadataState.vals(), 0, ExtCore.TokenIndex.equal, ExtCore.TokenIndex.hash);
  
  private stable var _supply : Balance  = 0;
  private stable var _minter : Principal  = init_minter;
  private stable var _nextTokenId : TokenIndex  = 0;

  system func preupgrade() {
    _registryState := Iter.toArray(_registry.entries());
    _allowancesState := Iter.toArray(_allowances.entries());
    _tokenMetadataState := Iter.toArray(_tokenMetadata.entries());
  };
  system func postupgrade() {
    _registryState := [];
    _allowancesState := [];
    _tokenMetadataState := [];
  };

  public query func getMinter() : async Principal {
    _minter;
  };
  public query func extensions() : async [Extension] {
    EXTENSIONS;
  };

  public shared(msg) func setMinter(minter : Principal) : async () {
		assert(msg.caller == _minter);
		_minter := minter;
	};

  public shared(msg) func mintNFT(request : MintRequest) : async TokenIndex {
		assert(msg.caller == _minter);
    let receiver = ExtCore.User.toAID(request.to);
		let token = _nextTokenId;
		let md : Metadata = #nonfungible({
			metadata = request.metadata;
		}); 
		_registry.put(token, receiver);
		_tokenMetadata.put(token, md);
		_supply := _supply + 1;
		_nextTokenId := _nextTokenId + 1;
    token;
	};

  public shared(msg) func transfer(request: TransferRequest) : async TransferResponse {
    if (request.amount != 1) {
			return #err(#Other("Must use amount of 1"));
		};
		if (ExtCore.TokenIdentifier.isPrincipal(request.token, Principal.fromActor(this)) == false) {
			return #err(#InvalidToken(request.token));
		};
		let token = ExtCore.TokenIdentifier.getIndex(request.token);
    let owner = ExtCore.User.toAID(request.from);
    let spender = AID.fromPrincipal(msg.caller, request.subaccount);
    let receiver = ExtCore.User.toAID(request.to);
		
    switch (_registry.get(token)) {
      case (?token_owner) {
				if(AID.equal(owner, token_owner) == false) {
					return #err(#Unauthorized(owner));
				};
				if (AID.equal(owner, spender) == false) {
					switch (_allowances.get(token)) {
						case (?token_spender) {
							if(Principal.equal(msg.caller, token_spender) == false) {								
								return #err(#Unauthorized(spender));
							};
						};
						case (_) {
							return #err(#Unauthorized(spender));
						};
					};
				};
				_allowances.delete(token);
				_registry.put(token, receiver);
				return #ok(request.amount);
      };
      case (_) {
        return #err(#InvalidToken(request.token));
      };
    };
  };
};
